# 岸电储能 V8 训练诊断

本轮最终结果见 [SAC / TD3 重训结果](SHORE_BESS_V8_RESULTS.md)：标准算法各完成60k步，最终均未通过联合门槛。以下保留各轮探索与失败原因，不能将早期中间点当成本轮最终指标。

完整证据：[训练段诊断 v2](../evidence/v8/shore_bess/audits/demand-credit-diagnostic-20260912-v2.json)。早期仅 SAC 的诊断保留，未覆盖。

固定 SAC 40,000 步和 TD3 50,000 步检查点，各使用同一组12个168小时训练窗口，并以随机动作作尺度对照。仅重放原冻结环境和训练段，未读取测试或前向区间，未修改模型或业务结算。随机训练窗口可能重叠，因此结果用于奖励方差诊断，不作为独立样本置信区间或业务准入。

| 策略 | 原奖励标准差 | 需量势函数后标准差 | 方差下降 | 周成本变化（元） | 周碳变化（kg） |
|---|---:|---:|---:|---:|---:|
| SAC | 4.520223 | 1.526077 | 88.602% | +1077.231 | +436.838 |
| TD3 | 3.493045 | 1.544060 | 80.460% | +2197.924 | +364.699 |
| RANDOM | 8.696268 | 6.897224 | 37.095% | +30354.783 | +2733.407 |

需量势函数为 `Phi=((P-B)-(max(P,H)-max(B,H)))*k/R`，H仅由训练段拟合。首末势函数为零且gamma=1，完整周期奖励不变。非终止步骤改为记录超过H的需量差变化，抵消低于H、随后又被取消的瞬时削峰信用。

完整周期奖励最大差为 5.68e-14。SAC/TD3的critic相对确定性完整回报偏差分别为 -5.362/-8.639，表现为悲观偏差。电池仍存在无效循环与损耗；方差降低不自动等于新策略的业务改善。

下一项实验只改变需量势函数，保留网络、物理模型及准入门槛。新策略仍须重新训练并按冻结协议验证成本、碳与收敛。证据JSON保留逐窗口奖励统计、费用/碳分解、检查点、数据与冻结源文件SHA-256。

V8年化外推固定使用8760小时，逐周窗口CI与官方来源期间簇CI分别计算。1—2月共享官方锚点并合组；3/4/5个来源期间的少簇区间仍是工程不确定性，不构成现场95%保障。旧V3使用不同年化基数的结果保持原样。

## 需量修正后的价值网络动作诊断

[TD3 r2 第50,000步有限动作网格诊断](../evidence/v8/shore_bess/audits/td3-demandphi-r2-critic-ranking-20260912-v2.json) 使用三个固定训练周，在第0、48、96小时共九个状态分支重放。保持柔性动作和后续神经策略固定，比较七个 BESS 动作坐标及神经网络原动作；后续轨迹只用于事后诊断，没有进入策略输入或反向更新。

九个状态中，价值网络最优网格坐标与实际剩余回报最优坐标均不相同，但只有五个状态的回报差超过 `1e-6`。其他差异属于物理边界产生的动作别名，不能误报为价值网络错误。三个周初状态中，神经原动作相对所测试网格的最大回报差约 **13.3241**；一个状态中 critic 最优网格动作的实际回报差约 **2.5202**。单位都是本实验的缩放回报，不能直接称为利润。

这说明早期库存决策仍存在学习空间，也说明直接数“Q排序错误率”会夸大问题。该检查只有九个训练状态、有限 BESS 网格和固定柔性动作，不能证明全局 Q 质量、最优控制策略或业务准入。完整逐动作预测、执行功率、确定性剩余回报及模型/源码 SHA-256 均保存在 JSON；第30,000步的初版诊断保留为历史记录。

## 同预算的完整 SAC / TD3 对照

下表统一使用 seed 912、60,000 环境步结束模型、六个固定验证周窗口，成本/碳/峰数值为相对零动作的降低百分比，负值即增加。**这里没有选取中途最好点，四次运行均未准入。** 每次 TD3 为58,000次critic和29,000次actor更新；SAC为各58,000次。配置、数据、物理条件、网络大小一致，r2仅增加需量势函数（并完善来源簇统计声明）。

| 完整运行 | 成本降低 | 碳降低 | 峰值降低 |
|---|---:|---:|---:|
| SAC r1 | −0.080287% | −0.014357% | −0.019444% |
| TD3 r1 | −0.154131% | −0.007369% | −0.239564% |
| SAC demandPhi r2 | −0.045035% | −0.018729% | −0.107778% |
| TD3 demandPhi r2 | −0.095289% | −0.013192% | +0.005418% |

[逐检查点原始曲线](../evidence/v8/shore_bess/figures/sac-td3-demandphi-ablation-20260912/validation_curves.png) 和 [完整数值CSV](../evidence/v8/shore_bess/figures/sac-td3-demandphi-ablation-20260912/checkpoint_values.csv) 保留各个中间点、置信区间和模型SHA。r2没有稳定扭转增碳；不能把奖励方差下降解释成业务指标改善，也不能据此认定 SAC 或 TD3 在所有目标上占优。

## 执行修复后的多步回报与单执行器诊断

修复物理执行舍入误罚与双向制动可行域后，分别重新随机初始化训练；完整证据见[物理数值审计](../evidence/v8/shore_bess/audits/physical-execution-numeric-audit-20260912.json)。以下仍是单种子、六个验证周的探索，没有开启重复测试或独立前向文件，也没有替换任何冠军。

| 修复后完整运行 | 实际环境步 | 实际优化器调用 | 成本降低 | 碳降低 | 峰值降低 |
|---|---:|---:|---:|---:|---:|
| TD3 24步回报变体，完整 BESS+flex，λ12 | 60,000 | 87,000 | −0.139685% | −0.013228% | −0.383781% |
| SAC，仅柔性负荷，BESS固定待机，λ12 | 30,000 | 56,000 | +0.073858% | −0.001644% | +0.409665% |

多步 TD3 在10,000至60,000步的业务输出不变，且成本、碳与峰值均退化；不能将这个失败的平台期称为有效收敛。该变体使用无重要性修正的24步经验回放，不等同于标准 TD3，不进入上节的标准算法公平比较。

柔性专项最终成本降低的配对周窗口95%区间为 **[0.058120%, 0.089122%]**，碳降低为 **[−0.002239%, −0.001056%]**，峰值降低为 **[0.213848%, 0.576125%]**。也就是说，其增碳在这些固定验证窗中并非不确定的正负浮动：六周共省 **13,244.86元**，同时增碳 **215.760kg**。λ12只扣除2,589.12元，标量目标仍获益 **10,655.74元**；正回报不能替代碳约束。该验证后解释没有用于挑选下一组权重。

柔性专项的178个完整训练周（29,904步）没有实际安全、期限或库存违约，BESS吞吐量为零；最后96步属于未结束的周，完整周账本不覆盖它。六个保存模型的权重、实际优化器计数、SHA及最终六窗重放均已核验。结果是柔性神经策略的有限验证降本证据，**不是完整岸电储能模型准入，也不能声称减碳**。

原始产物：[多步TD3报告](../evidence/v8/shore_bess/runs/shore-bess-v8-td3-pilot-20260912-seed912-c12-nstep24-physicalfix-r4/report.json)、[柔性SAC报告](../evidence/v8/shore_bess/runs/shore-bess-v8-flex-sac-diagnostic-20260912-seed912-c12-physicalfix-r4/report.json)。

### 训练区间动作饱和确证（独立探针，2026-09-12）

证据：[TRAIN 动作饱和审计](../evidence/v8/shore_bess/audits/train-actor-saturation-audit-20260912.json)。探针与源码、模型 SHA、实际解析的前 11,664 行训练数据绑定；固定训练周起点 1,680 / 5,040 / 8,400，未解析验证或留出行，未打开 2026 文件。

TD3 n-step24 r4 的固定 10k 与 40k 检查点在 504/504 状态都输出精确 `[-1,-1]`。pre-tanh 分别为约 −18.14～−8.89 与 −20.83～−10.64，tanh Jacobian 为 0；critic 动作梯度仍非零。因此两次成本 +4,077.71 元/周、碳 +289.99 kg/周完全相同，证据指向 actor 饱和，不能称为收敛。

固定最终 30k flex-only SAC 在相同三个训练周平均节省 2,580.94 元、增碳 69.53 kg，λ=12 后学习回报仍为 +8.733。当前固定软惩罚允许此交换；简单增 λ 不等于满足逐周期碳约束。γ=1 保留实际周期目标；若未来引入 dual，应基于完成且 SOC/FIFO 结清的 TRAIN 原始碳增量，并对旧 replay 保存独立成本/碳及各自潜势分量、按当前 λ 重组。当前只保留既定 λ=16 对照，本审计没有追加训练或参数搜索。

计数口径补注：上述已封存动作探针的 `checkpoints.updates` 直接读取 SB3 `_n_updates`，属于梯度迭代计数（TD3 10k/40k 为 8,000/38,000，SAC 30k 为 28,000），不是 PyTorch 优化器调用次数。对应实际调用为 12,000/57,000/56,000，应查原训练报告与按组件计数。后续探针使用 `sb3_update_counter` 与 `optimizer_steps_by_component` 明确区分；本补注不修改原审计字节。
